<!doctype html>
<html lang="zh-CN" class="light"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>不动 PLC 梯形图，用 C# 和 EasyModbus 在信捷 XDH 上扩展自动化 · 稻田鼠</title><meta name="description" content="在已有的信捷 XDH PLC 程序基础上，通过 C# 上位机直接读写 Modbus 寄存器实现自动化扩展。包含 XDH 默认寄存器映射表、C# EasyModbus 真实调用、通信线程模型与架构取舍分析。">
<meta name="robots" content="index,follow">
<link rel="canonical" href="https://edgeone.chenfukun.space/zh-CN/posts/xinjie-modbus-csharp-dashboard/"><link rel="alternate" hreflang="zh-CN" href="https://edgeone.chenfukun.space/zh-CN/posts/xinjie-modbus-csharp-dashboard/"><link rel="alternate" hreflang="x-default" href="https://edgeone.chenfukun.space/zh-CN/">
<meta property="og:type" content="article"><meta property="og:site_name" content="稻田鼠">
<meta property="og:title" content="不动 PLC 梯形图，用 C# 和 EasyModbus 在信捷 XDH 上扩展自动化 · 稻田鼠"><meta property="og:description" content="在已有的信捷 XDH PLC 程序基础上，通过 C# 上位机直接读写 Modbus 寄存器实现自动化扩展。包含 XDH 默认寄存器映射表、C# EasyModbus 真实调用、通信线程模型与架构取舍分析。">
<meta property="og:url" content="https://edgeone.chenfukun.space/zh-CN/posts/xinjie-modbus-csharp-dashboard/"><meta property="og:image" content="https://edgeone.chenfukun.space/scenes/gallery-mountain.webp">
<meta property="og:image:width" content="1920"><meta property="og:image:height" content="1080"><meta property="og:image:alt" content="不动 PLC 梯形图，用 C# 和 EasyModbus 在信捷 XDH 上扩展自动化">
<meta property="og:locale" content="zh_CN">
<meta property="article:published_time" content="2025-04-22T10:00:00.000Z">
<meta property="article:modified_time" content="2025-04-22T10:00:00.000Z">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="不动 PLC 梯形图，用 C# 和 EasyModbus 在信捷 XDH 上扩展自动化 · 稻田鼠"><meta name="twitter:description" content="在已有的信捷 XDH PLC 程序基础上，通过 C# 上位机直接读写 Modbus 寄存器实现自动化扩展。包含 XDH 默认寄存器映射表、C# EasyModbus 真实调用、通信线程模型与架构取舍分析。"><meta name="twitter:image" content="https://edgeone.chenfukun.space/scenes/gallery-mountain.webp">
<link rel="alternate" type="application/rss+xml" title="RSS" href="/zh-CN/feed.xml">
<link rel="manifest" href="/zh-CN/manifest.webmanifest"><link rel="icon" href="/icons/稻田鼠.jpg" type="image/jpeg">
<script type="application/ld+json" data-edgeone-schema>{"@context":"https://schema.org","@type":"BlogPosting","headline":"不动 PLC 梯形图，用 C# 和 EasyModbus 在信捷 XDH 上扩展自动化","name":"不动 PLC 梯形图，用 C# 和 EasyModbus 在信捷 XDH 上扩展自动化","description":"在已有的信捷 XDH PLC 程序基础上，通过 C# 上位机直接读写 Modbus 寄存器实现自动化扩展。包含 XDH 默认寄存器映射表、C# EasyModbus 真实调用、通信线程模型与架构取舍分析。","url":"https://edgeone.chenfukun.space/zh-CN/posts/xinjie-modbus-csharp-dashboard/","inLanguage":"zh-CN","author":{"@type":"Person","name":"陈富坤"},"datePublished":"2025-04-22T10:00:00.000Z","dateModified":"2025-04-22T10:00:00.000Z"}</script>
<script>if ('serviceWorker' in navigator && (location.protocol === 'https:' || location.hostname === 'localhost')) { window.addEventListener('load', () => navigator.serviceWorker.register('/service-worker.js', { scope: '/', updateViaCache: 'none' }).catch(console.error), { once: true }); }</script>
<style>/* 基础样式：来自用户 LAB 文章模板 */
:root{--bg:#f6f8fb;--paper:#fff;--ink:#16263a;--muted:#59687d;--line:#d9e3ed;--accent:#087f7b;--ok:#087f7b;--warn:#bd6e17;--soft:#e8f5f2;--grid:#eaf0f4}
*{box-sizing:border-box}html{scroll-behavior:smooth}body{margin:0;padding-top:80px;background:var(--bg);color:var(--ink);font:16px/1.85 system-ui,-apple-system,'Microsoft YaHei','PingFang SC',sans-serif}
.container{max-width:1180px;margin:0 auto;padding:0 24px}.top{position:fixed;top:10px;left:12px;right:12px;z-index:60;background:rgba(22,38,43,.96);-webkit-backdrop-filter:blur(18px);backdrop-filter:blur(18px);border-radius:14px 14px 0 0;border-bottom:0}.nav{display:flex;align-items:center;justify-content:space-between;gap:16px;min-height:70px}.brand{font-size:14px;font-weight:750;letter-spacing:.06em;color:#fff;text-shadow:0 1px 2px rgba(0,0,0,.5)}.small{font-size:13px;color:var(--muted)}.hero{padding:48px 0 45px;background:radial-gradient(circle at 92% 25%,#dcefeb,transparent 42%),linear-gradient(180deg,#fff,#f6f8fb)}.eyebrow{font-size:13px;color:var(--accent);font-weight:750;letter-spacing:.14em}.hero h1{font-size:clamp(30px,4vw,52px);line-height:1.28;letter-spacing:-.05em;margin:14px 0 20px;font-weight:800}.lead{font-size:18px;color:#506176;max-width:760px}.chips{display:flex;gap:9px;flex-wrap:wrap;margin-top:24px}.chip{border:1px solid #c7dfdd;background:#f1faf8;color:#0a746e;padding:3px 11px;border-radius:99px;font-size:12px}
.article{padding:2px 0 70px}.section{background:var(--paper);padding:34px 40px;margin:24px 0;border:1px solid #e1e8ef;border-radius:18px;box-shadow:0 5px 22px #15233106}h2{margin:0 0 18px;line-height:1.4;font-size:25px;letter-spacing:-.04em}h3{font-size:18px;margin:25px 0 12px}p{margin:12px 0}b,strong{font-weight:700}a{color:var(--accent);text-decoration:none}a:hover{text-decoration:underline}em{font-style:normal;color:var(--accent);font-weight:700}
.photo{max-width:640px;margin:25px auto 8px;display:block;border:1px solid var(--line);border-radius:10px;width:100%}.caption{text-align:center;color:var(--muted);font-size:13px;margin:10px 0 0}.table-wrap{overflow:auto;border:1px solid var(--line);border-radius:12px;margin:18px 0}table{border-collapse:collapse;width:100%;font-size:14px;min-width:540px}th,td{padding:12px 14px;text-align:left;border-bottom:1px solid #e8eef2}th{background:#f1f6f8;color:#435a67;font-weight:700}tr:last-child td{border-bottom:none}.logic tr[data-r]{cursor:pointer;transition:background .15s}.logic tr[data-r]:hover{background:#f0f8f7}.logic tr.active{background:#dff3ee}code{font-family:ui-monospace,SFMono-Regular,Consolas,monospace;background:#f3f6f9;padding:2px 6px;border-radius:5px;font-size:.92em}
.note{border-left:3px solid var(--accent);padding:12px 17px;background:#f0f9f7;color:#46616a;border-radius:0 9px 9px 0;margin:18px 0}.warning{border-left-color:#d49b49;background:#fff8eb}.diagram{border:1px solid var(--line);border-radius:14px;background:#fcfefe;padding:15px;margin:20px 0}.diagram svg{width:100%;height:auto;display:block;max-height:340px}.interactive{border-radius:16px;border:1px solid #cbe4e0;background:linear-gradient(155deg,#f3fbfa,#fff);padding:24px;margin-top:20px}.switches{display:flex;gap:22px;flex-wrap:wrap;align-items:center;margin:14px 0 20px}.switches label{display:flex;gap:8px;align-items:center;font-weight:700}.selector{display:flex;border:1px solid #c6d9d9;border-radius:9px;padding:3px;background:#fff}.selector button{border:0;background:transparent;padding:7px 14px;cursor:pointer;border-radius:6px;font-weight:700;color:#677782}.selector button[aria-pressed="true"]{background:#087f7b;color:#fff}.readouts{display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:12px}.readout{background:#fff;padding:16px;border:1px solid #d8e5e5;border-radius:10px}.readout strong{display:block;font-size:28px;line-height:1.2;color:var(--accent)}.readout strong.low{color:#c07522}.state{font-weight:700;margin:12px 0 4px}.steps{display:grid;grid-template-columns:repeat(4,1fr);gap:10px;margin:20px 0}.step{border:1px solid #d9e3ed;padding:14px;border-radius:10px;background:#fcfdff}.step span{color:var(--accent);font-size:11px;font-weight:700}.step strong{display:block;margin:7px 0 4px}.step p{font-size:13px;color:var(--muted);margin:0;line-height:1.65}.step button{margin-top:12px;border:1px solid #a9d4cd;background:#effaf8;color:#087f7b;padding:5px 10px;border-radius:6px;cursor:pointer;font-size:12px;font-weight:700}.figure-text{font-family:system-ui,-apple-system,'Microsoft YaHei',sans-serif;fill:#3b556a;font-size:15px}.source{font-size:13px;color:var(--muted);padding-left:19px}.source li{padding:3px 0}.footer{padding:24px 0 50px;border-top:1px solid #e0e6ec;color:var(--muted);font-size:13px}.pill{display:inline-block;padding:1px 8px;border-radius:10px;font-size:12px;font-weight:700;color:#087f7b;background:#d9eee9}.footlink{overflow-wrap:anywhere}
@media(max-width:650px){.section{padding:22px 17px;margin:15px 0;border-radius:12px}.hero{padding:46px 0 28px}.lead{font-size:16px}.steps{grid-template-columns:repeat(2,1fr)}h2{font-size:21px}.diagram{padding:4px}.container{padding:0 14px}}

/* 追加到 LAB 文章模板之后的站点附加样式（由 build-static-posts 合并进 static-post.css） */
:root{color-scheme:light only}
.nav-links{display:flex;align-items:center;gap:16px;flex-wrap:wrap}
.nav-links a{color:#e8eef4;font-size:13px;font-weight:650;text-decoration:none;text-shadow:0 1px 2px rgba(0,0,0,.45)}
.nav-links a:hover{color:#dfedcd;text-decoration:underline}
.brand{text-decoration:none}
.footer .pill{border:1px solid var(--line);padding:2px 9px;border-radius:99px;font-size:11px;color:var(--muted);margin:0 4px}
.footer a{color:var(--accent)}
.footer a:hover{text-decoration:underline}
.lab-post-body{overflow-wrap:anywhere;line-height:1.85}
.lab-post-body h1{font-size:clamp(24px,3vw,30px);line-height:1.35;letter-spacing:-.03em;margin:0 0 .8em;font-weight:800}
.lab-post-body h2{font-size:clamp(20px,2.2vw,24px);font-weight:750;line-height:1.35;letter-spacing:-.015em;margin:1.6em 0 .55em;scroll-margin-top:96px;color:var(--ink)}
.lab-post-body h2:first-child{margin-top:0}
.lab-post-body h3{font-size:clamp(17px,1.6vw,19px);font-weight:700;line-height:1.45;margin:1.5em 0 .45em;scroll-margin-top:96px}
.lab-post-body h4{font-size:16px;font-weight:700;margin:1.4em 0 .4em}
.lab-post-body p{margin:12px 0}
.lab-post-body ul,.lab-post-body ol{padding-left:1.5em;margin:12px 0}
.lab-post-body li{margin:6px 0}
.lab-post-body li::marker{color:var(--accent)}
.lab-post-body pre{overflow:auto;padding:20px;border-radius:12px;font-size:13.5px;line-height:1.7;margin:16px 0;background:#16263a}
.lab-post-body pre code{background:none;padding:0;font-size:inherit;color:inherit}
.lab-post-body :not(pre)>code{font-family:ui-monospace,SFMono-Regular,Consolas,monospace;background:#f3f6f9;padding:2px 6px;border-radius:5px;font-size:.92em}
.lab-post-body img{max-width:100%;height:auto;display:block;margin:16px auto;border:1px solid var(--line);border-radius:10px}
.lab-post-body table{display:block;max-width:100%;overflow:auto;border-collapse:collapse;font-size:14px;margin:16px 0}
.lab-post-body td,.lab-post-body th{border:1px solid var(--line);padding:8px 12px;text-align:left}
.lab-post-body th{background:#f1f6f8;font-weight:700;color:#435a67}
.lab-post-body td:first-child,.lab-post-body th:first-child{min-width:6em;word-break:keep-all}
.lab-post-body blockquote{margin:16px 0;padding:10px 18px;border-left:3px solid var(--accent);background:#f0f9f7;color:#46616a;border-radius:0 9px 9px 0}
.lab-post-body hr{border:0;border-top:1px solid var(--line);margin:26px 0}
.lab-post-body a{color:var(--accent);text-decoration:none}
.lab-post-body a:hover{text-decoration:underline}
.lab-post-body strong{font-weight:700}
.lab-post-body .astro-code{margin:16px 0;border-radius:12px;overflow:auto}
.lab-post-body .astro-code pre{margin:0}
@media(max-width:650px){.nav-links{gap:10px}.nav-links a{font-size:12px}.top{top:8px;left:8px;right:8px}.nav{min-height:60px}body{padding-top:74px}}
</style></head><body>
<header class="top"><div class="container nav">
  <a class="brand" href="/zh-CN/">稻田鼠 · LAB NOTES</a>
  <nav class="nav-links" aria-label="页面导航">
    <a href="/zh-CN/archives/">文章列表</a>
    <a class="scenic-project-back" href="/zh-CN/projects/">← 返回项目</a>
    <a href="https://github.com/FukunHennan" rel="noopener me">GitHub</a>
  </nav>
</div></header>
<div class="hero lab-post-hero"><div class="container">
  <p class="eyebrow">软件 · 2025-04-22</p>
  <h1>不动 PLC 梯形图，用 C# 和 EasyModbus 在信捷 XDH 上扩展自动化</h1>
  <p class="lead">在已有的信捷 XDH PLC 程序基础上，通过 C# 上位机直接读写 Modbus 寄存器实现自动化扩展。包含 XDH 默认寄存器映射表、C# EasyModbus 真实调用、通信线程模型与架构取舍分析。</p>
  <div class="chips"><span class="chip">软件</span></div>
</div></div>
<main class="container article lab-post">
<section class="section lab-post-section"><div class="astro-prose lab-post-body"><p>接手一条已经跑起来的产线时，最尴尬的局面是：PLC 程序是设备厂用 XDP 写的，逻辑封装在梯形图里，没有源代码、没有注释，甚至设备厂已经联系不上。但产线要加新功能——多加一组传感器判断、加一段联锁、加一条 MES 上报。</p>
<p>如果去反编译或重写 PLC 程序，风险高、周期长、还要停机。我选择了一条更务实的路：<strong>PLC 程序保持原样不动，用 C# 上位机直接通过 Modbus 读写 XDH 的寄存器和线圈，把扩展的自动化逻辑挪到上位机里实现</strong>。</p>
<p>本文记录这次改造的技术架构、真实寄存器地址、C# 调用方式和踩过的坑。仓库地址：<a href="https://github.com/FukunHennan/XinJie_modbus_Csharp">FukunHennan/XinJie_modbus_Csharp</a>。</p></div></section>
<section class="section lab-post-section"><div class="astro-prose lab-post-body"><h2 id="核心思路plc-当执行器上位机当控制器">核心思路：PLC 当执行器，上位机当控制器</h2>
<p>传统上位机经常只是“看板”，逻辑都写在 PLC 里。但既然 PLC 程序看不懂又不能动，**把它降级成“IO 采集器 + 执行器”**反而更合理：</p>
<ul>
<li><strong>输入信号</strong>（X、传感器反馈）由 PLC 采集，上位机通过 Modbus 读取；</li>
<li><strong>决策逻辑</strong>（联锁、节拍、配方）由 C# 上位机完成；</li>
<li><strong>输出动作</strong>（Y、阀门、电机启动）由上位机通过 Modbus 写线圈或写 D 寄存器间接触发。</li>
</ul>
<p>这种架构的关键收益是：<strong>新增逻辑全部在 C# 代码里</strong>，可调试、可单测、可版本管理、可灰度上线；PLC 程序保持稳定，不动既有逻辑。</p>
<p>它的代价也很明确：实时性受 Modbus 轮询周期限制（通常 50–200ms），不适合 ms 级联锁；通信断开时上位机失去控制权，必须有故障保护。所以这个架构适合<strong>节拍较慢、人工可介入、对 PLC 程序无改写权限</strong>的产线改造场景。</p></div></section>
<section class="section lab-post-section"><div class="astro-prose lab-post-body"><h2 id="xdh-默认-modbus-寄存器映射无需在-xdp-配置">XDH 默认 Modbus 寄存器映射（无需在 XDP 配置）</h2>
<p>最容易踩的第一个坑是以为要在 XDP 里做“Modbus 映射”才能让上位机访问。其实信捷 XDH 系列<strong>默认就把内部软元件映射到 Modbus 地址空间</strong>，开箱即用。下面是 XDH 系列默认映射表（基于信捷官方文档）：</p>
<h3 id="线圈区coils功能码-010515">线圈区（Coils，功能码 01/05/15）</h3>
<table>
<thead>
<tr>
<th>PLC 地址</th>
<th>Modbus 地址（hex / dec）</th>
<th>数量</th>
<th>说明</th>
</tr>
</thead>
<tbody>
<tr>
<td>M0–M7999</td>
<td>0x0000–0x1F3F / 0–7999</td>
<td>8000</td>
<td>通用内部继电器（最常用）</td>
</tr>
<tr>
<td>S0–S1023</td>
<td>0x7000–0x73FF / 28672–29695</td>
<td>1024</td>
<td>系统状态位</td>
</tr>
<tr>
<td>SM0–SM2047</td>
<td>0x9000–0x97FF / 36864–38911</td>
<td>2048</td>
<td>系统内部继电器</td>
</tr>
<tr>
<td>T0–T575</td>
<td>0xA000–0xA23F / 40960–41535</td>
<td>576</td>
<td>定时器线圈</td>
</tr>
<tr>
<td>C0–C575</td>
<td>0xB000–0xB23F / 45056–45631</td>
<td>576</td>
<td>计数器线圈</td>
</tr>
<tr>
<td>X0–X77</td>
<td>0x5000–0x503F / 20480–20543</td>
<td>64</td>
<td>本机输入（八进制编号）</td>
</tr>
<tr>
<td>X10000–X11177</td>
<td>0x5100–0x537F / 20736–21375</td>
<td>640</td>
<td>扩展输入</td>
</tr>
<tr>
<td>Y0–Y77</td>
<td>0x6000–0x603F / 24576–24639</td>
<td>64</td>
<td>本机输出（八进制编号）</td>
</tr>
<tr>
<td>Y10000–Y11177</td>
<td>0x6100–0x637F / 24832–25471</td>
<td>640</td>
<td>扩展输出</td>
</tr>
</tbody>
</table>
<h3 id="保持寄存器区holding-registers功能码-030616">保持寄存器区（Holding Registers，功能码 03/06/16）</h3>
<table>
<thead>
<tr>
<th>PLC 地址</th>
<th>Modbus 地址（hex / dec）</th>
<th>数量</th>
<th>说明</th>
</tr>
</thead>
<tbody>
<tr>
<td>D0–D7999</td>
<td>0x0000–0x1F3F / 0–7999</td>
<td>8000</td>
<td>通用数据寄存器（最常用）</td>
</tr>
<tr>
<td>TD0–TD575</td>
<td>0x3000–0x326A / 12288–12906</td>
<td>576</td>
<td>定时器当前值</td>
</tr>
<tr>
<td>CD0–CD575</td>
<td>0x3800–0x3A7A / 14336–14970</td>
<td>576</td>
<td>计数器当前值</td>
</tr>
<tr>
<td>D8000–D8511</td>
<td>0x4000–0x41FF / 16384–16895</td>
<td>512</td>
<td>系统特殊寄存器（时钟、电池、运行状态）</td>
</tr>
<tr>
<td>ID0–ID99</td>
<td>0x5000–0x5063 / 20480–20579</td>
<td>100</td>
<td>输入寄存器（模拟量等）</td>
</tr>
<tr>
<td>QD0–QD99</td>
<td>0x6000–0x6063 / 24576–24675</td>
<td>100</td>
<td>输出寄存器（模拟量等）</td>
</tr>
<tr>
<td>FD0–FD5000</td>
<td>0x4800–0x5B88 / 18432–23432</td>
<td>5000</td>
<td>文件寄存器（停电保持）</td>
</tr>
<tr>
<td>ED0–ED36863</td>
<td>0x7000–0xFFFF / 28672–65535</td>
<td>36864</td>
<td>扩展数据寄存器</td>
</tr>
</tbody>
</table>
<h3 id="两个关键约定">两个关键约定</h3>
<ul>
<li><strong>X、Y 使用八进制编号</strong>：X0–X77 之后是 X10000–X11177，不是 X100。这点和 M、D（十进制）完全不同，做地址换算时一定要分清。</li>
<li><strong>位寻址</strong>：D 寄存器可以按位访问，例如 <code>D0.5</code> 表示 D0 的第 5 位，对应 Modbus 线圈地址 <code>0x0000</code> 起始 + 0×16 + 5。</li>
</ul></div></section>
<section class="section lab-post-section"><div class="astro-prose lab-post-body"><h2 id="真实寄存器在项目里怎么用">真实寄存器在项目里怎么用</h2>
<p>我接手的那条产线，PLC 程序里已经定义好了一组约定俗成的“接口寄存器”：设备厂把状态、命令、配方都放在固定 D 区里。即使没有文档，用 XDP 在线监控也能逆向出来。下面是我整理出来的真实使用地址（出于隐私，地址偏移过，但结构一致）：</p>
<table>
<thead>
<tr>
<th>Modbus 地址</th>
<th>PLC 地址</th>
<th>方向</th>
<th>含义</th>
<th>数据类型</th>
</tr>
</thead>
<tbody>
<tr>
<td>0x0000 (0)</td>
<td>D0</td>
<td>R/W</td>
<td>主站命令字（0=待机 1=自动 2=手动 3=急停）</td>
<td>INT16</td>
</tr>
<tr>
<td>0x0001 (1)</td>
<td>D1</td>
<td>R/W</td>
<td>配方编号</td>
<td>INT16</td>
</tr>
<tr>
<td>0x0010 (16)</td>
<td>D10</td>
<td>R</td>
<td>当前节拍计数</td>
<td>INT16</td>
</tr>
<tr>
<td>0x0011 (17)</td>
<td>D11</td>
<td>R</td>
<td>上一次完成节拍用时（10ms 单位）</td>
<td>INT16</td>
</tr>
<tr>
<td>0x0020 (32)</td>
<td>D20</td>
<td>R/W</td>
<td>温度设定值 ×10（°C）</td>
<td>INT16</td>
</tr>
<tr>
<td>0x0021 (33)</td>
<td>D21</td>
<td>R</td>
<td>温度实测值 ×10（°C）</td>
<td>INT16</td>
</tr>
<tr>
<td>0x0030 (48)</td>
<td>D30</td>
<td>R</td>
<td>故障码（0=正常）</td>
<td>INT16</td>
</tr>
<tr>
<td>0x0040 (64)</td>
<td>D40</td>
<td>R/W</td>
<td>班次产量计数</td>
<td>INT32（占 2 寄存器，ABCD 字序）</td>
</tr>
<tr>
<td>0x1000 (4096)</td>
<td>M0</td>
<td>R/W</td>
<td>自动模式使能</td>
<td>BIT</td>
</tr>
<tr>
<td>0x1001 (4097)</td>
<td>M1</td>
<td>R</td>
<td>急停按下（PLC 直采）</td>
<td>BIT</td>
</tr>
<tr>
<td>0x1002 (4098)</td>
<td>M2</td>
<td>R/W</td>
<td>上位机心跳</td>
<td>BIT</td>
</tr>
<tr>
<td>0x6000 (24576)</td>
<td>Y0</td>
<td>R</td>
<td>主轴运行（PLC 输出镜像）</td>
<td>BIT</td>
</tr>
<tr>
<td>0x6001 (24577)</td>
<td>Y1</td>
<td>R/W</td>
<td>通过写线圈触发的外部指示灯</td>
<td>BIT</td>
</tr>
</tbody>
</table>
<p>这张表是上位机和 PLC 之间的“接口契约”——上位机只读写这些地址，不碰其他地方，PLC 程序里已有的逻辑就不会被破坏。</p></div></section>
<section class="section lab-post-section"><div class="astro-prose lab-post-body"><h2 id="c-调用-easymodbus-的真实写法">C# 调用 EasyModbus 的真实写法</h2>
<h3 id="连接建立">连接建立</h3>
<pre class="astro-code github-dark" style="background-color:#24292e;color:#e1e4e8; overflow-x: auto;" tabindex="0" data-language="csharp"><code><span class="line"><span style="color:#F97583">using</span><span style="color:#B392F0"> EasyModbus</span><span style="color:#E1E4E8">;</span></span>
<span class="line"></span>
<span class="line"><span style="color:#F97583">public</span><span style="color:#F97583"> sealed</span><span style="color:#F97583"> class</span><span style="color:#B392F0"> XinjeClient</span><span style="color:#E1E4E8"> : </span><span style="color:#B392F0">IDisposable</span></span>
<span class="line"><span style="color:#E1E4E8">{</span></span>
<span class="line"><span style="color:#F97583">    private</span><span style="color:#F97583"> readonly</span><span style="color:#B392F0"> ModbusClient</span><span style="color:#B392F0"> _client</span><span style="color:#E1E4E8">;</span></span>
<span class="line"><span style="color:#F97583">    public</span><span style="color:#B392F0"> XinjeClient</span><span style="color:#E1E4E8">(</span><span style="color:#F97583">string</span><span style="color:#B392F0"> ip</span><span style="color:#E1E4E8">, </span><span style="color:#F97583">int</span><span style="color:#B392F0"> port</span><span style="color:#F97583"> =</span><span style="color:#79B8FF"> 502</span><span style="color:#E1E4E8">)</span></span>
<span class="line"><span style="color:#E1E4E8">    {</span></span>
<span class="line"><span style="color:#E1E4E8">        _client </span><span style="color:#F97583">=</span><span style="color:#F97583"> new</span><span style="color:#B392F0"> ModbusClient</span><span style="color:#E1E4E8">(ip, port)</span></span>
<span class="line"><span style="color:#E1E4E8">        {</span></span>
<span class="line"><span style="color:#E1E4E8">            ConnectTimeout </span><span style="color:#F97583">=</span><span style="color:#79B8FF"> 1000</span><span style="color:#E1E4E8">,</span></span>
<span class="line"><span style="color:#E1E4E8">            ReceiveTimeout </span><span style="color:#F97583">=</span><span style="color:#79B8FF"> 800</span><span style="color:#E1E4E8">,</span></span>
<span class="line"><span style="color:#E1E4E8">            UnitIdentifier </span><span style="color:#F97583">=</span><span style="color:#79B8FF"> 1</span><span style="color:#6A737D">   // 信捷默认从站地址</span></span>
<span class="line"><span style="color:#E1E4E8">        };</span></span>
<span class="line"><span style="color:#E1E4E8">    }</span></span>
<span class="line"></span>
<span class="line"><span style="color:#F97583">    public</span><span style="color:#F97583"> void</span><span style="color:#B392F0"> Connect</span><span style="color:#E1E4E8">() </span><span style="color:#F97583">=&gt;</span><span style="color:#E1E4E8"> _client.</span><span style="color:#B392F0">Connect</span><span style="color:#E1E4E8">();</span></span>
<span class="line"><span style="color:#F97583">    public</span><span style="color:#F97583"> void</span><span style="color:#B392F0"> Dispose</span><span style="color:#E1E4E8">() </span><span style="color:#F97583">=&gt;</span><span style="color:#E1E4E8"> _client.</span><span style="color:#B392F0">Disconnect</span><span style="color:#E1E4E8">();</span></span>
<span class="line"><span style="color:#E1E4E8">}</span></span></code></pre>
<p>TCP 默认端口 502；如果用 RS485，把 <code>ModbusClient</code> 换成 <code>ModbusSerialClient</code>，并指定波特率 9600/8/N/1。</p>
<h3 id="读-int16-寄存器">读 INT16 寄存器</h3>
<pre class="astro-code github-dark" style="background-color:#24292e;color:#e1e4e8; overflow-x: auto;" tabindex="0" data-language="csharp"><code><span class="line"><span style="color:#6A737D">// 读 D21（地址 0x0011 = 17）当前温度实测值</span></span>
<span class="line"><span style="color:#F97583">int</span><span style="color:#E1E4E8">[] </span><span style="color:#B392F0">values</span><span style="color:#F97583"> =</span><span style="color:#E1E4E8"> _client.</span><span style="color:#B392F0">ReadHoldingRegisters</span><span style="color:#E1E4E8">(</span><span style="color:#79B8FF">17</span><span style="color:#E1E4E8">, </span><span style="color:#79B8FF">1</span><span style="color:#E1E4E8">);</span></span>
<span class="line"><span style="color:#F97583">double</span><span style="color:#B392F0"> tempC</span><span style="color:#F97583"> =</span><span style="color:#E1E4E8"> values[</span><span style="color:#79B8FF">0</span><span style="color:#E1E4E8">] </span><span style="color:#F97583">/</span><span style="color:#79B8FF"> 10.0</span><span style="color:#E1E4E8">;   </span><span style="color:#6A737D">// 缩放系数与表一致</span></span></code></pre>
<h3 id="读-int32float并处理字序">读 INT32（FLOAT）并处理字序</h3>
<pre class="astro-code github-dark" style="background-color:#24292e;color:#e1e4e8; overflow-x: auto;" tabindex="0" data-language="csharp"><code><span class="line"><span style="color:#6A737D">// D40 班次产量，占 2 寄存器，信捷默认 ABCD</span></span>
<span class="line"><span style="color:#F97583">int</span><span style="color:#E1E4E8">[] </span><span style="color:#B392F0">raw</span><span style="color:#F97583"> =</span><span style="color:#E1E4E8"> _client.</span><span style="color:#B392F0">ReadHoldingRegisters</span><span style="color:#E1E4E8">(</span><span style="color:#79B8FF">40</span><span style="color:#E1E4E8">, </span><span style="color:#79B8FF">2</span><span style="color:#E1E4E8">);</span></span>
<span class="line"><span style="color:#F97583">int</span><span style="color:#B392F0"> combined</span><span style="color:#F97583"> =</span><span style="color:#E1E4E8"> (raw[</span><span style="color:#79B8FF">0</span><span style="color:#E1E4E8">] </span><span style="color:#F97583">&lt;&lt;</span><span style="color:#79B8FF"> 16</span><span style="color:#E1E4E8">) </span><span style="color:#F97583">|</span><span style="color:#E1E4E8"> (raw[</span><span style="color:#79B8FF">1</span><span style="color:#E1E4E8">] </span><span style="color:#F97583">&amp;</span><span style="color:#79B8FF"> 0xFFFF</span><span style="color:#E1E4E8">);   </span><span style="color:#6A737D">// ABCD</span></span>
<span class="line"><span style="color:#6A737D">// 如果现场实测是 CDAB，把这两行换位：</span></span>
<span class="line"><span style="color:#6A737D">// int combined = (raw[1] &lt;&lt; 16) | (raw[0] &amp; 0xFFFF);</span></span></code></pre>
<p>字序在配置文件里做成可切换的字段，避免改代码重启：</p>
<pre class="astro-code github-dark" style="background-color:#24292e;color:#e1e4e8; overflow-x: auto;" tabindex="0" data-language="csharp"><code><span class="line"><span style="color:#F97583">public</span><span style="color:#F97583"> enum</span><span style="color:#B392F0"> WordOrder</span><span style="color:#E1E4E8"> { </span><span style="color:#B392F0">ABCD</span><span style="color:#E1E4E8">, </span><span style="color:#B392F0">CDAB</span><span style="color:#E1E4E8">, </span><span style="color:#B392F0">BADC</span><span style="color:#E1E4E8">, </span><span style="color:#B392F0">DCBA</span><span style="color:#E1E4E8"> }</span></span></code></pre>
<h3 id="写线圈触发动作">写线圈触发动作</h3>
<pre class="astro-code github-dark" style="background-color:#24292e;color:#e1e4e8; overflow-x: auto;" tabindex="0" data-language="csharp"><code><span class="line"><span style="color:#6A737D">// 写 M0（地址 0x1000 = 4096）置 1，进入自动模式</span></span>
<span class="line"><span style="color:#E1E4E8">_client.</span><span style="color:#B392F0">WriteSingleCoil</span><span style="color:#E1E4E8">(</span><span style="color:#79B8FF">4096</span><span style="color:#E1E4E8">, </span><span style="color:#79B8FF">true</span><span style="color:#E1E4E8">);</span></span>
<span class="line"></span>
<span class="line"><span style="color:#6A737D">// 写 Y1（地址 0x6001 = 24577）点亮指示灯</span></span>
<span class="line"><span style="color:#E1E4E8">_client.</span><span style="color:#B392F0">WriteSingleCoil</span><span style="color:#E1E4E8">(</span><span style="color:#79B8FF">24577</span><span style="color:#E1E4E8">, </span><span style="color:#79B8FF">true</span><span style="color:#E1E4E8">);</span></span></code></pre>
<p>写线圈是“边沿触发”的常用方式：写 1 让 PLC 内部某个 M 接通，PLC 程序里的梯形图检测到该 M 的上升沿后执行预设动作。这样<strong>上位机不需要直接控制物理输出 Y</strong>，而是通过 M 间接指挥 PLC，安全且可回滚。</p></div></section>
<section class="section lab-post-section"><div class="astro-prose lab-post-body"><h2 id="通信线程模型串行队列--心跳">通信线程模型：串行队列 + 心跳</h2>
<p>EasyModbus 的同步 API 在 UI 线程上调用会卡界面，多个线程同时调用会撞 PLC 的通信口。我用一个专用通信线程串行消费请求队列：</p>
<pre class="astro-code github-dark" style="background-color:#24292e;color:#e1e4e8; overflow-x: auto;" tabindex="0" data-language="csharp"><code><span class="line"><span style="color:#F97583">public</span><span style="color:#F97583"> sealed</span><span style="color:#F97583"> class</span><span style="color:#B392F0"> CommLoop</span><span style="color:#E1E4E8"> : </span><span style="color:#B392F0">IDisposable</span></span>
<span class="line"><span style="color:#E1E4E8">{</span></span>
<span class="line"><span style="color:#F97583">    private</span><span style="color:#F97583"> readonly</span><span style="color:#B392F0"> BlockingCollection</span><span style="color:#E1E4E8">&lt;</span><span style="color:#B392F0">Request</span><span style="color:#E1E4E8">&gt; </span><span style="color:#B392F0">_queue</span><span style="color:#F97583"> =</span><span style="color:#F97583"> new</span><span style="color:#E1E4E8">();</span></span>
<span class="line"><span style="color:#F97583">    private</span><span style="color:#F97583"> readonly</span><span style="color:#B392F0"> Thread</span><span style="color:#B392F0"> _thread</span><span style="color:#E1E4E8">;</span></span>
<span class="line"><span style="color:#F97583">    private</span><span style="color:#F97583"> volatile</span><span style="color:#F97583"> bool</span><span style="color:#B392F0"> _running</span><span style="color:#F97583"> =</span><span style="color:#79B8FF"> true</span><span style="color:#E1E4E8">;</span></span>
<span class="line"></span>
<span class="line"><span style="color:#F97583">    public</span><span style="color:#B392F0"> CommLoop</span><span style="color:#E1E4E8">(</span><span style="color:#B392F0">XinjeClient</span><span style="color:#B392F0"> client</span><span style="color:#E1E4E8">) {</span></span>
<span class="line"><span style="color:#E1E4E8">        _thread </span><span style="color:#F97583">=</span><span style="color:#F97583"> new</span><span style="color:#B392F0"> Thread</span><span style="color:#E1E4E8">(() </span><span style="color:#F97583">=&gt;</span><span style="color:#B392F0"> Run</span><span style="color:#E1E4E8">(client)) { IsBackground </span><span style="color:#F97583">=</span><span style="color:#79B8FF"> true</span><span style="color:#E1E4E8"> };</span></span>
<span class="line"><span style="color:#E1E4E8">        _thread.</span><span style="color:#B392F0">Start</span><span style="color:#E1E4E8">();</span></span>
<span class="line"><span style="color:#E1E4E8">    }</span></span>
<span class="line"></span>
<span class="line"><span style="color:#F97583">    public</span><span style="color:#B392F0"> Task</span><span style="color:#E1E4E8">&lt;</span><span style="color:#B392F0">T</span><span style="color:#E1E4E8">&gt; </span><span style="color:#B392F0">Enqueue</span><span style="color:#E1E4E8">&lt;</span><span style="color:#B392F0">T</span><span style="color:#E1E4E8">&gt;(</span><span style="color:#B392F0">Func</span><span style="color:#E1E4E8">&lt;</span><span style="color:#B392F0">XinjeClient</span><span style="color:#E1E4E8">, </span><span style="color:#B392F0">T</span><span style="color:#E1E4E8">&gt; </span><span style="color:#B392F0">work</span><span style="color:#E1E4E8">) {</span></span>
<span class="line"><span style="color:#F97583">        var</span><span style="color:#B392F0"> req</span><span style="color:#F97583"> =</span><span style="color:#F97583"> new</span><span style="color:#B392F0"> Request</span><span style="color:#E1E4E8">&lt;</span><span style="color:#B392F0">T</span><span style="color:#E1E4E8">&gt;(work);</span></span>
<span class="line"><span style="color:#E1E4E8">        _queue.</span><span style="color:#B392F0">Add</span><span style="color:#E1E4E8">(req);</span></span>
<span class="line"><span style="color:#F97583">        return</span><span style="color:#E1E4E8"> req.Tcs.Task;</span></span>
<span class="line"><span style="color:#E1E4E8">    }</span></span>
<span class="line"></span>
<span class="line"><span style="color:#F97583">    private</span><span style="color:#F97583"> void</span><span style="color:#B392F0"> Run</span><span style="color:#E1E4E8">(</span><span style="color:#B392F0">XinjeClient</span><span style="color:#B392F0"> c</span><span style="color:#E1E4E8">) {</span></span>
<span class="line"><span style="color:#F97583">        while</span><span style="color:#E1E4E8"> (_running) {</span></span>
<span class="line"><span style="color:#F97583">            if</span><span style="color:#E1E4E8"> (</span><span style="color:#F97583">!</span><span style="color:#E1E4E8">_queue.</span><span style="color:#B392F0">Take</span><span style="color:#E1E4E8">(</span><span style="color:#F97583">out</span><span style="color:#F97583"> var</span><span style="color:#B392F0"> req</span><span style="color:#E1E4E8">, </span><span style="color:#79B8FF">50</span><span style="color:#E1E4E8">, </span><span style="color:#F97583">default</span><span style="color:#E1E4E8">)) </span><span style="color:#F97583">continue</span><span style="color:#E1E4E8">;</span></span>
<span class="line"><span style="color:#F97583">            try</span><span style="color:#E1E4E8"> { req.</span><span style="color:#B392F0">Execute</span><span style="color:#E1E4E8">(c); }      </span><span style="color:#6A737D">// 失败由 req 自己重试/抛出</span></span>
<span class="line"><span style="color:#F97583">            catch</span><span style="color:#E1E4E8"> (</span><span style="color:#B392F0">Exception</span><span style="color:#B392F0"> ex</span><span style="color:#E1E4E8">) { req.</span><span style="color:#B392F0">Fail</span><span style="color:#E1E4E8">(ex); }</span></span>
<span class="line"><span style="color:#E1E4E8">        }</span></span>
<span class="line"><span style="color:#E1E4E8">    }</span></span>
<span class="line"><span style="color:#E1E4E8">}</span></span></code></pre>
<p>上层界面只调用 <code>Enqueue</code>，不直接接触 <code>_client</code>，请求串行执行，PLC 通信口永远不会被打满。</p>
<p>心跳独立跑：每 500ms 写一次 M2，PLC 程序里若 2 秒没收到心跳就进入安全态。</p></div></section>
<section class="section lab-post-section"><div class="astro-prose lab-post-body"><h2 id="异常恢复两层兜底">异常恢复：两层兜底</h2>
<p>现场最容易出现的故障是偶发超时和短时掉线。EasyModbus 直接抛 <code>IOException</code> / <code>TimeoutException</code>，如果冒泡到界面，操作员会非常烦躁。我做两层兜底：</p>
<ul>
<li><strong>第一层</strong>：单次请求失败后重试 2 次，间隔 100ms；</li>
<li><strong>第二层</strong>：连续失败累计达阈值（默认 5 次）触发重连：先 <code>Disconnect()</code>、清理请求队列中所有未完成请求为失败、<code>Connect()</code> 重建、恢复心跳。</li>
</ul>
<p>重连期间新请求进入等待队列，避免在断开瞬间堆积无效请求。重连成功后向 UI 投递“已恢复”事件，让界面把状态灯切回绿色。</p></div></section>
<section class="section lab-post-section"><div class="astro-prose lab-post-body"><h2 id="现场调试清单">现场调试清单</h2>
<p>每次开机都要过的清单：</p>
<ul>
<li>PLC 程序已下载并处于 RUN 状态，XDP 在线监控能看到 D 区在动；</li>
<li>Modbus 从站已启用（XDH 默认开，但有些设备厂会关掉 LAN1 的 Modbus TCP）；</li>
<li>端口 502 在 PLC 网口上可达，<code>ping</code> 通；</li>
<li>寄存器映射表与上位机配置一致，特别是字序和缩放系数；</li>
<li>通信线缆屏蔽层可靠接地，强电与弱电分离走线；</li>
<li>现场电源稳定，必要时给 PLC 和上位机分开供电；</li>
<li>上位机异常日志已开启，且写入磁盘而非只显示在界面；</li>
<li>心跳超时触发的“安全态”已与操作员确认，避免 PLC 进入安全态时设备突然停机造成二次故障。</li>
</ul></div></section>
<section class="section lab-post-section"><div class="astro-prose lab-post-body"><h2 id="架构取舍分析">架构取舍分析</h2>
<p>这种“PLC 当执行器、上位机当控制器”的架构有明确的边界：</p>
<p><strong>适合的场景</strong></p>
<ul>
<li>PLC 程序无源码、不能改、不能停机；</li>
<li>节拍在百毫秒以上，人工可介入；</li>
<li>需要快速接入 MES/SCADA、做配方管理或批次追溯；</li>
<li>决策逻辑复杂（数据库查询、报表、远程 API），PLC 写起来非常痛苦。</li>
</ul>
<p><strong>不适合的场景</strong></p>
<ul>
<li>ms 级联锁（安全联锁、运动控制同步）必须放在 PLC 里，不能依赖上位机和 Modbus；</li>
<li>通信链路不可靠的环境（强电磁干扰、无线）；</li>
<li>上位机宕机即整体停机的关键工序，必须有故障保护逻辑放在 PLC 端。</li>
</ul>
<p>实操上我会把“安全相关”的逻辑留在 PLC 里（急停、限位、互锁），把“管理相关”的逻辑搬到上位机（配方、节拍、报表、追溯）。两层职责分清，既不破坏既有 PLC 程序，又能快速扩展。</p></div></section>
<section class="section lab-post-section"><div class="astro-prose lab-post-body"><h2 id="小结">小结</h2>
<p>接手一条已经在跑的产线，不一定要去反编译 PLC 梯形图。利用信捷 XDH 默认开放的 Modbus 寄存器映射，配合 C# 和 EasyModbus，可以在不动 PLC 程序的前提下扩展自动化能力。关键在于：先逆向出“接口寄存器表”作为契约，再用串行通信线程 + 心跳 + 两层兜底保证稳定，最后明确“安全留 PLC、管理搬上位机”的职责边界。</p>
<p>仓库里只保留了一个最小可运行的样例，欢迎同样在做产线改造的人参考。</p></div></section>
</main>
<footer class="container footer">稻田鼠 · LAB NOTES <span class="pill">可离线使用</span> &nbsp;|&nbsp; <a href="https://github.com/FukunHennan/edgeone-page">GitHub</a></footer>
</body></html>
